<!DOCTYPE html>
<html lang="ru">
<head>
    <meta charset="UTF-8">
    <title>Базовые значения требуемого сопротивления теплопередаче</title>
    <style>
        body{
            width: 50%;
        }
        table {
            width: 100%;
            border-collapse: collapse;
        }
        th, td {
            border: 1px solid #ddd;
            padding: 8px;
            text-align: center;
        }
        th {
            background-color: #f2f2f2;
            font-weight: bold;
        }
        tr:nth-child(even) {
            background-color: #f9f9f9;
        }
    </style>



</head>
<body>

<h3>Градусо-сутки отопительного периода (ГСОП)</h3>
    <p>Градусо-сутки отопительного периода, (°C·сут/год), определяют по формуле:</p>
    <p><code>ГСОП = (t<sub>в</sub> – t<sub>от</sub>) · z<sub>от</sub> (5.2)</code></p>

    <p>где:</p>
    <ul>
        <li><code>t<sub>в</sub></code> — расчётная температура внутреннего воздуха здания (°C), принимаемая при расчёте ограждающих конструкций групп зданий, указанных в <em>таблице 3</em>:
            <ul>
                <li>по поз. 1 — по минимальным значениям оптимальной температуры соответствующих зданий по <strong>ГОСТ 30494</strong>;</li>
                <li>по поз. 2 — согласно классификации помещений и минимальных значений оптимальной температуры по <strong>ГОСТ 30494</strong>;</li>
                <li>по поз. 3 — по нормам проектирования соответствующих зданий;</li>
            </ul>
        </li>
        <li><code>t<sub>от</sub></code> — средняя температура наружного воздуха (°C) и продолжительность (сут/год) отопительного периода соответственно, принимаемые по среднесуточной температуре наружного воздуха не более 8 °C;</li>
        <li><code>z<sub>от</sub></code> — продолжительность отопительного периода (сут/год).</li>
    </ul>

    <p>При проектировании дошкольных образовательных организаций, общеобразовательных организаций, медицинских организаций и домов-интернатов для престарелых — не более 10 °C.</p>



    <p>Таблица 3</p>
    <h4>Базовые значения требуемого сопротивления теплопередаче R<sub>тр</sub>, (м²·°C)/Вт, ограждающих конструкций</h4>
    <table>
        <thead>
            <tr>
                <th rowspan="2">Категория зданий</th>
                <th rowspan="2">Градусо-сутки отопительного периода, (°С·сут)/год</th>
                <th colspan="5">Базовые значения требуемого сопротивления теплопередаче R<sub>тр</sub>, (м²·°C)/Вт, ограждающих конструкций</th>
            </tr>
            <tr>
                <th>Стен, включая стены в грунте</th>
                <th>Покрытий и перекрытий над проездами и</th>
                <th>Перекрытий чердачных, перекрытий над неотапливаемыми подпольями и подвалами, полов по грунту</th>
                <th>Окна, светопрозрачные фасадные конструкции и другие типы светопрозрачных конструкций, за исключением фонарей</th>
                <th>Фонарей</th>
            </tr>
        </thead>
        <tbody>
            <!-- 1.1 Жилые, гостиницы и общежития -->
            <tr>
                <td rowspan="9">1.1 Жилые, гостиницы и общежития</td>
                <td>1000</td>
                <td>1.75</td>
                <td>2.7</td>
                <td>2.35</td>
                <td>0.49</td>
                <td>0.28</td>
            </tr>
            <tr>
                <td>2000</td>
                <td>2.1</td>
                <td>3.2</td>
                <td>2.8</td>
                <td>0.49</td>
                <td>0.3</td>
            </tr>
            <tr>
                <td>4000</td>
                <td>2.8</td>
                <td>4.2</td>
                <td>3.7</td>
                <td>0.63</td>
                <td>0.35</td>
            </tr>
            <tr>
                <td>6000</td>
                <td>3.5</td>
                <td>5.2</td>
                <td>4.6</td>
                <td>0.73</td>
                <td>0.4</td>
            </tr>
            <tr>
                <td>8000</td>
                <td>4.2</td>
                <td>6.2</td>
                <td>5.5</td>
                <td>0.75</td>
                <td>0.45</td>
            </tr>
            <tr>
                <td>10000</td>
                <td>4.9</td>
                <td>7.2</td>
                <td>6.4</td>
                <td>0.77</td>
                <td>0.5</td>
            </tr>
            <tr>
                <td>12000</td>
                <td>5.6</td>
                <td>8.2</td>
                <td>7.3</td>
                <td>0.8</td>
                <td>0.55</td>
            </tr>
            <tr>
                <td>a</td>
                <td>0.00035</td>
                <td>0.0005</td>
                <td>0.00045</td>
                <td>-</td>
                <td>0.000025</td>
            </tr>
            <tr>
                <td>b</td>
                <td>1.4</td>
                <td>2.2</td>
                <td>1.9</td>
                <td>-</td>
                <td>0.25</td>
            </tr>

            <!-- 1.2 Дошкольные образовательные организации и др. -->
            <tr>
                <td rowspan="9">1.2 Дошкольные образовательные организации, общеобразовательные организации, медицинские организации и интернаты</td>
                <td>1000</td>
                <td>1.75</td>
                <td>2.7</td>
                <td>2.35</td>
                <td>0.3</td>
                <td>0.28</td>
            </tr>
            <tr>
                <td>2000</td>
                <td>2.1</td>
                <td>3.2</td>
                <td>2.8</td>
                <td>0.3</td>
                <td>0.3</td>
            </tr>
            <tr>
                <td>4000</td>
                <td>2.8</td>
                <td>4.2</td>
                <td>3.7</td>
                <td>0.45</td>
                <td>0.35</td>
            </tr>
            <tr>
                <td>6000</td>
                <td>3.5</td>
                <td>5.2</td>
                <td>4.6</td>
                <td>0.6</td>
                <td>0.4</td>
            </tr>
            <tr>
                <td>8000</td>
                <td>4.2</td>
                <td>6.2</td>
                <td>5.5</td>
                <td>0.7</td>
                <td>0.45</td>
            </tr>
            <tr>
                <td>10000</td>
                <td>4.9</td>
                <td>7.2</td>
                <td>6.4</td>
                <td>0.75</td>
                <td>0.5</td>
            </tr>
            <tr>
                <td>12000</td>
                <td>5.6</td>
                <td>8.2</td>
                <td>7.3</td>
                <td>0.8</td>
                <td>0.55</td>
            </tr>
            <tr>
                <td>a</td>
                <td>0.00035</td>
                <td>0.0005</td>
                <td>0.00045</td>
                <td>-</td>
                <td>0.000025</td>
            </tr>
            <tr>
                <td>b</td>
                <td>1.4</td>
                <td>2.2</td>
                <td>1.9</td>
                <td>-</td>
                <td>0.25</td>
            </tr>
             <!-- 2. Общественные, кроме указанных выше, административные и бытовые -->
            <tr>
                <td rowspan="9">2. Общественные, кроме указанных выше, административные и бытовые</td>
                <td>1000</td>
                <td>1.5</td>
                <td>1.5</td>
                <td>1.2</td>
                <td>0.49</td>
                <td>0.28</td>
            </tr>
            <tr>
                <td>2000</td>
                <td>1.8</td>
                <td>2</td>
                <td>1.6</td>
                <td>0.49</td>
                <td>0.3</td>
            </tr>
            <tr>
                <td>4000</td>
                <td>2.4</td>
                <td>2.8</td>
                <td>2.2</td>
                <td>0.63</td>
                <td>0.35</td>
            </tr>
            <tr>
                <td>6000</td>
                <td>3.0</td>
                <td>3.4</td>
                <td>2.7</td>
                <td>0.73</td>
                <td>0.4</td>
            </tr>
            <tr>
                <td>8000</td>
                <td>3.6</td>
                <td>3.9</td>
                <td>3.1</td>
                <td>0.75</td>
                <td>0.45</td>
            </tr>
            <tr>
                <td>10000</td>
                <td>4.2</td>
                <td>4.4</td>
                <td>3.5</td>
                <td>0.77</td>
                <td>0.5</td>
            </tr>
            <tr>
                <td>12000</td>
                <td>4.8</td>
                <td>4.8</td>
                <td>3.8</td>
                <td>0.8</td>
                <td>0.55</td>
            </tr>
            <tr>
                <td>a</td>
                <td>0.0003</td>
                <td>-</td>
                <td>-</td>
                <td>-</td>
                <td>0.000025</td>
            </tr>
            <tr>
                <td>b</td>
                <td>1.2</td>
                <td>-</td>
                <td>-</td>
                <td>-</td>
                <td>0.25</td>
            </tr>

            <!-- 3. Производственные с сухим и нормальным режимами -->
            <tr>
                <td rowspan="9">3. Производственные с сухим и нормальным режимами</td>
                <td>1000</td>
                <td>1.2</td>
                <td>1.5</td>
                <td>1.2</td>
                <td>0.23</td>
                <td>0.18</td>
            </tr>
            <tr>
                <td>2000</td>
                <td>1.4</td>
                <td>2</td>
                <td>1.6</td>
                <td>0.25</td>
                <td>0.2</td>
            </tr>
            <tr>
                <td>4000</td>
                <td>1.8</td>
                <td>2.8</td>
                <td>2.2</td>
                <td>0.3</td>
                <td>0.25</td>
            </tr>
            <tr>
                <td>6000</td>
                <td>2.2</td>
                <td>3.4</td>
                <td>2.7</td>
                <td>0.35</td>
                <td>0.3</td>
            </tr>
            <tr>
                <td>8000</td>
                <td>2.6</td>
                <td>3.9</td>
                <td>3.1</td>
                <td>0.4</td>
                <td>0.35</td>
            </tr>
            <tr>
                <td>10000</td>
                <td>3.0</td>
                <td>4.4</td>
                <td>3.5</td>
                <td>0.45</td>
                <td>0.4</td>
            </tr>
            <tr>
                <td>12000</td>
                <td>3.4</td>
                <td>-</td>
                <td>3.8</td>
                <td>0.5</td>
                <td>0.45</td>
            </tr>
            <tr>
                <td>a</td>
                <td>0.0002</td>
                <td>-</td>
                <td>-</td>
                <td>0.000025</td>
                <td>0.000025</td>
            </tr>
            <tr>
                <td>b</td>
                <td>1.0</td>
                <td>-</td>
                <td>-</td>
                <td>0.2</td>
                <td>0.15</td>
            </tr>
        </tbody>
    </table>

    <p>Примечания</p>
    <ol>
        <li>Значения для величин ГСОП, отличающихся от табличных, следует определять по формуле
            <p><code>R<sub>o</sub> = a · ГСОП + b,</code></p>
            <p>где</p>
            <ul>
                <li>ГСОП - градусо-сутки отопительного периода, (°C·сут)/год, для конкретного пункта</li>
                <li>a, b - коэффициенты, значения которых следует принимать по данным настоящей таблицы для соответствующих категорий зданий.</li>
            </ul>
            <p>Для графы 6 для интервала свыше 12000 (°C·сут)/год следует принимать базовое значение требуемого сопротивления теплопередаче равным значению для 12000 (°C·сут)/год.</p>
        </li>
        <li>
            Для зданий с избытками явной теплоты более 23 Вт/м3 нормируемые значения приведенного сопротивления теплопередаче должны определяться для каждого конкретного здания.
        </li>
    </ol>

    <h4>Ссылки:</h4>
    <ol>
        <li>СП 50.13330.2024. Свод правил. "Тепловая защита зданий. Актуализированная редакция СНиП 23-02-2003"</li>
    </ol>
    
</body>