
<h1>Комплексное требование: расчёт удельной теплозащитной характеристики здания</h1>

<p>Нормируемое значение удельной теплозащитной характеристики здания <strong>k<sup>тр</sup><sub>об</sub> (Вт/(м³·°C))</strong> определяется в зависимости от:</p>
<ul>
    <li>отапливаемого объёма здания;</li>
    <li>градусо-суток отопительного периода (ГСОП) района строительства.</li>
</ul>

<p>Данные берутся из <strong>таблицы 7</strong> с учётом примечаний.</p>

<h2>Таблица 7 — Нормируемые значения удельной теплозащитной характеристики здания</h2>
<table border="1">
    <thead>
        <tr>
            <th>Отапливаемый объём здания <em>V<sub>от</sub> (м³)</em></th>
            <th colspan="5">Значения <em>k<sup>тр</sup><sub>об</sub> (Вт/(м³·°C))</em> при значениях ГСОП (°C·сут/год)</th>
        </tr>
        <tr>
            <th></th>
            <th>1000</th>
            <th>3000</th>
            <th>5000</th>
            <th>8000</th>
            <th>12000</th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td>150</td>
            <td>1,206</td>
            <td>0,892</td>
            <td>0,708</td>
            <td>0,541</td>
            <td>0,411</td>
        </tr>
        <tr>
            <td>300</td>
            <td>0,957</td>
            <td>0,708</td>
            <td>0,562</td>
            <td>0,429</td>
            <td>0,326</td>
        </tr>
        <tr>
            <td>600</td>
            <td>0,759</td>
            <td>0,562</td>
            <td>0,446</td>
            <td>0,341</td>
            <td>0,259</td>
        </tr>
        <tr>
            <td>1200</td>
            <td>0,606</td>
            <td>0,449</td>
            <td>0,356</td>
            <td>0,272</td>
            <td>0,207</td>
        </tr>
        <tr>
            <td>2500</td>
            <td>0,486</td>
            <td>0,360</td>
            <td>0,286</td>
            <td>0,218</td>
            <td>0,166</td>
        </tr>
        <tr>
            <td>6000</td>
            <td>0,391</td>
            <td>0,289</td>
            <td>0,229</td>
            <td>0,175</td>
            <td>0,133</td>
        </tr>
        <tr>
            <td>15 000</td>
            <td>0,327</td>
            <td>0,242</td>
            <td>0,192</td>
            <td>0,146</td>
            <td>0,111</td>
        </tr>
        <tr>
            <td>50 000</td>
            <td>0,277</td>
            <td>0,205</td>
            <td>0,162</td>
            <td>0,124</td>
            <td>0,094</td>
        </tr>
        <tr>
            <td>200 000</td>
            <td>0,246</td>
            <td>0,182</td>
            <td>0,145</td>
            <td>0,111</td>
            <td>0,084</td>
        </tr>
    </tbody>
</table>

<h2>Примечания</h2>
<ol>
    <li>
        Для промежуточных значений объёма здания и ГСОП, а также для зданий с отапливаемым объёмом > 200 000 м³ значение <em>k<sup>тр</sup><sub>об</sub></em> рассчитывается по формулам:
        <ul>
            <li>
                При <em>V<sub>от</sub> ≤ 960</em>:
                <p style="font-family: monospace; font-size: 1.1em;">
                    k<sup>тр</sup><sub>об</sub> = (4.74 / (0.00013 · ГСОП + 0.61)) · (1 / ∛V<sub>от</sub>) (5.5)
                </p>
            </li>
            <li>
                При <em>V<sub>от</sub> > 960</em>:
                <p style="font-family: monospace; font-size: 1.1em;">
                    k<sup>тр</sup><sub>об</sub> = 0.16 + (10 / √V<sub>от</sub>) / (0.00013 · ГСОП + 0.61) (5.5)
                </p>
            </li>
        </ul>
        <p>(формула 5.5)</p>
    </li>
    <li>
        Если значение <em>k<sup>тр</sup><sub>об</sub></em>, рассчитанное по формуле 5.5, меньше значений рассчитанных по формуле 5.6, следует использовать формулу 5.6:
        <p>
            k<sup>тр</sup><sub>об</sub> = 8,5 / √ГСОП  (5.6)
        </p>
    </li>
</ol>

<p>Таким образом, для корректного расчёта удельной теплозащитной характеристики здания необходимо использовать таблицу 7, формулы (5.5) и (5.6) с учётом примечаний.</p>

<h2>Дополнительные ресурсы / Ссылки</h2>
<ul>
    <li>СП 50.13330.2024 "Тепловая защита зданий"</li>
    <li><a href="https://ru.wikipedia.org/wiki/Градусо-сутки_отопительного_периода" target="_blank">Градусо-сутки_отопительного_периода (ГСОП) — Википедия</a></li>
</ul>