
<h1>Расчёт нормативной нагрузки отопления на компенсацию величины теплопередачи через ограждение (кВт) по СП 50.13330.2012</h1>

<p>Функция позволяет рассчитать проектную нагрузку отопления, характеризующую теплозащитные свойства ограждений (компенсация величины теплопередачи через ограждение), которая обеспечивает:</p>
<ul>
    <li>поддержание комфортного температурного режима внутри здания;</li>
    <li>соблюдение стандартов энергоэффективности;</li>
    <li>соответствие нормативным требованиям по тепловой защите зданий.</li>
</ul>

<h2>Основа расчёта</h2>
<p>Расчёт основан на использовании <strong>нормативной удельной характеристики тепловой защиты (NSTCP, k<sub>norm</sub>)</strong> — ключевого параметра из СП 50.13330.2012. Этот показатель определяет максимально допустимые теплопотери на единицу объёма здания и служит критерием энергоэффективности.</p>

<h2>Соответствие СП 50</h2>
<ol>
    <li>Используется k<sub>norm</sub> (NSTCP) из таблиц СП 50 для конкретного типа здания и климатической зоны.</li>
    <li>Учитывается расчётная наружная температура (t<sub>out</sub>) согласно климатическим данным СП 131.13330.</li>
    <li>Применяется методика расчёта теплопотерь по объёму согласно методологии СП 50.</li>
    <li>Включается коэффициент запаса для надёжности системы и экстремальных условий.</li>
</ol>

<h2>Формула расчёта</h2>
<p style="font-family: monospace; font-size: 1.2em;">
    Qtr = k<sub>norm</sub> × (1 − reserve) × (t<sub>in</sub> − t<sub>out</sub>) × V / 1000
</p>
<p>где:</p>
<ul>
    <li><strong>Qtr</strong> — расчётная нагрузка отопления на компенсацию величины теплопередачи через ограждение (кВт);</li>
    <li><strong>k<sub>norm</sub> (NSTCP)</strong> — нормативная удельная характеристика тепловой защиты (Вт/(м³·°C));</li>
    <li><strong>reserve</strong> — коэффициент запаса (например, 0.05 = 5%);</li>
    <li><strong>t<sub>in</sub></strong> — расчётная внутренняя температура (°C);</li>
    <li><strong>t<sub>out</sub></strong> — расчётная наружная температура (°C);</li>
    <li><strong>V</strong> — отапливаемый объём здания (м³).</li>
</ul>

<p>Используйте эту функцию для быстрого и точного расчёта нормативной нагрузки отопления с учётом всех необходимых параметров и нормативных требований!</p>

<h2>Дополнительные ресурсы / Ссылки</h2>
<ul>
    <li>СП 50.13330.2024 "Тепловая защита зданий"</li>
    <li><a href="https://ru.wikipedia.org/wiki/Градусо-сутки_отопительного_периода" target="_blank">Градусо-сутки_отопительного_периода (ГСОП) — Википедия</a></li>
</ul>