<table border="1">
  <thead>
    <tr>
      <th rowspan="2">Помещения, обслуживаемые системой вентиляции</th>
      <th colspan="8">Предел огнестойкости EI, мин, при прокладке транзитных воздуховодов и коллекторов через помещения</th>
    </tr>
    <tr>
      <th>склада и кладовых категорий А, Б, В1–В4</th>
      <th>производственные категорий А, Б или В1–В4</th>
      <th>производственные категории Г</th>
      <th>производственные категории Д</th>
      <th>коридора производственного здания</th>
      <th>общественные и административные</th>
      <th>бытовые (санузлы, душевые, умывальные, бани и т. п.)</th>
      <th>технического этажа, коридора (кроме коридора производственного здания)</th>
      <th>жилые</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Склады и кладовые категорий А, Б, В1–В4, тамбур-шлюзы при помещениях категорий А и Б, а также местные отсосы взрывопожароопасных смесей</td>
      <td>30</td>
      <td>30</td>
      <td>30</td>
      <td>30</td>
      <td>30</td>
      <td>НД</td>
      <td>НД</td>
      <td>30</td>
      <td>НД</td>
    </tr>
    <tr>
      <td>Производственные категорий А, Б или В1–В4</td>
      <td>30</td>
      <td>15</td>
      <td>15</td>
      <td>15</td>
      <td>15</td>
      <td>15 <**></td>
      <td>15</td>
      <td>15</td>
      <td>НД</td>
    </tr>
    <tr>
      <td>Производственные категории Г</td>
      <td>30</td>
      <td>15</td>
      <td>НН</td>
      <td>НН</td>
      <td>15</td>
      <td>30</td>
      <td>15</td>
      <td>15</td>
      <td>НД</td>
    </tr>
    <tr>
      <td>Производственные категории Д</td>
      <td>30</td>
      <td>15</td>
      <td>НН</td>
      <td>НН</td>
      <td>НН</td>
      <td>15</td>
      <td>НН</td>
      <td>НН</td>
      <td>НД</td>
    </tr>
    <tr>
      <td>Коридор производственного здания</td>
      <td>30</td>
      <td>15</td>
      <td>НН</td>
      <td>НН</td>
      <td>НН</td>
      <td>НН</td>
      <td>НН</td>
      <td>НН</td>
      <td>НД</td>
    </tr>
    <tr>
      <td>Общественные и административно-бытовые</td>
      <td>НД</td>
      <td>15 <***></td>
      <td>30</td>
      <td>НН</td>
      <td>НН</td>
      <td>НН</td>
      <td>НН</td>
      <td>НН</td>
      <td>НД</td>
    </tr>
    <tr>
      <td>Бытовые (санузлы, душевые, умывальные, бани и прочие)</td>
      <td>30</td>
      <td>15</td>
      <td>15</td>
      <td>НН</td>
      <td>НН</td>
      <td>НН</td>
      <td>НН</td>
      <td>НН</td>
      <td>НД</td>
    </tr>
    <tr>
      <td>Коридор (кроме коридора производственных зданий)</td>
      <td>НД</td>
      <td>НД</td>
      <td>НД</td>
      <td>НН</td>
      <td>НН</td>
      <td>НН</td>
      <td>НН</td>
      <td>НН</td>
      <td>НД</td>
    </tr>
    <tr>
      <td>Жилые</td>
      <td>НД</td>
      <td>НД</td>
      <td>НД</td>
      <td>НН</td>
      <td>НН</td>
      <td>НД</td>
      <td>НН</td>
      <td>НН</td>
      <td>НН</td>
    </tr>
  </tbody>
</table>
```