<!DOCTYPE html>
<html lang="ru">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Приточная противодымная вентиляция</title>
    <script src="https://polyfill.io/v3/polyfill.min.js?features=es6"></script>
    <script id="MathJax-script" async src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <style>
        body { font-family: Arial, sans-serif; line-height: 1.6; margin: 20px; }
        h1, h2 { color: #333; }
        code { background-color: #f9f9f9; padding: 2px 5px; font-family: monospace; }
        .formula { font-size: 1.2em; text-align: center; margin: 1em 0; }
        ul { list-style-type: disc; margin-left: 20px; }
    </style>
</head>
<body>

    <h1>6. ПРИТОЧНАЯ ПРОТИВОДЫМНАЯ ВЕНТИЛЯЦИЯ</h1>
    <h2>Подача воздуха в лестничные клетки</h2>

    <p>Расход наружного воздуха для приточной противодымной вентиляции следует рассчитывать при условии обеспечения избыточного давления не менее 20 Па:</p>

    <p>В незадымляемых лестничных клетках типа Н2 при открытых дверях на пути эвакуации из коридоров и холлов или непосредственно из помещений на этаже пожара в лестничную клетку, или при открытых дверях из здания наружу и закрытых дверях из коридоров и холлов на всех этажах, принимая большее из полученных значений расходов воздуха.</p>

    <p>Для лестничных клеток надземной части, расположенных в центральном ядре и имеющих изолированные наружные выходы (без дополнительного сообщения с вестибюлем, холлом или коридором нижнего надземного этажа).</p>

    <div class="formula">
        $$P_{s2} = 20 - g(h_2 + 0.5h_{d2})(\rho_s - \rho_r)$$
    </div>

    <p>где:</p>
    <ul>
        <li><code>P<sub>s2</sub></code> — внутреннее давление на уровне вышележащего этажа, Па;</li>
    </ul>

    <div class="formula">
        $$G_{\alpha n} = \left(\frac{2p_s}{n_1 + (r_2 - 1) + \frac{nz^2}{n^2}}\right) \times \left[0.25(k_{\text{coco}} - k_{\text{ni1}})\gamma_n^2 + 20 - g(h_1 + 0.5h_{z2})(\rho_z - \rho_r) + 0.5g_n(\rho_n - \rho_z)\right]$$
    </div>

    <p>где:</p>
    <ul>
        <li><code>G<sub>αn</sub></code> — массовый расход воздуха через наружный выход лестничной клетки, кг/с;</li>
        <li><code>F<sub>da</sub></code> — площадь двери наружного выхода лестничной клетки, м²;</li>
        <li><code>F<sub>s</sub></code> — площадь горизонтальной проекции маршей и площадок лестничной клетки, м²;</li>
        <li><code>h<sub>aa</sub></code> — высота двери наружного выхода лестничной клетки, м;</li>
        <li><code>h<sub>d2</sub></code> — высота двери лестничной клетки на 2-м надземном этаже, м;</li>
        <li><code>h<sub>i</sub></code> — высота i-го этажа (от уровня планировочной отметки нижнего надземного этажа до уровня отметки пола i-го этажа);</li>
        <li><code>n</code> — количество последовательно расположенных дверей наружного выхода лестничной клетки, шт;</li>
        <li><code>z</code> — коэффициент сопротивления маршей лестничной клетки (z = 1 для двух маршей лестничной клетки в подъёме на 2-й этаж здания);</li>
        <li><code>ξ<sub>i</sub></code> — коэффициент местного сопротивления проёма;</li>
        <li><code>ξ<sub>r</sub></code> — коэффициент местного сопротивления тамбура наружного выхода;</li>
        <li><code>k<sub>пм</sub></code> — коэффициент ветрового напора для наружных ограждающих конструкций;</li>
        <li><code>k<sub>пил</sub></code> — то же, для противоположного фасада;</li>
        <li><code>ρ<sub>a</sub></code> — плотность воздуха при температуре T<sub>a</sub>, кг/м³;</li>
        <li><code>ρ<sub>r</sub></code> — плотность воздуха при температуре T<sub>r</sub>, кг/м³;</li>
        <li><code>ρ<sub>s</sub></code> — плотность воздуха при температуре T<sub>s</sub>, кг/м³.</li>
    </ul>

    <div class="formula">
        $$T_s = T_1 = 0.5(T_a + T_r)$$
    </div>

    <p>где:</p>
    <ul>
        <li><code>T<sub>s</sub></code> — температура воздуха в защищаемых лестнично-лифтовых узлах, К;</li>
        <li><code>T<sub>r</sub></code> — температура воздуха внутренняя, К;</li>
        <li><code>T<sub>a</sub></code> — температура воздуха наружная, К.</li>
    </ul>


    <h2>Расчёт массового расхода воздуха</h2>
    <div class="formula">
        $$G_{s2} = \frac{G_{sm}}{q}$$
    </div>
    <p>где:</p>
    <ul>
        <li><code>G<sub>s2</sub></code> — массовый расход воздуха через открытый проём лестничной клетки на уровне второго надземного этажа здания, кг/с;</li>
        <li><code>G<sub>sm</sub></code> — массовый расход удаляемых продуктов горения, кг/с;</li>
        <li><code>q</code> — расчётное количество лестничных клеток, имеющих выходы в тот же коридор (помещение) того же этажа и защищаемых приточной противодымной вентиляцией.</li>
    </ul>

    <h2>Расчёт давления в лестничной клетке</h2>
    <div class="formula">
        $$P_{s(i+1)} = P_{si} + 0.5 \xi_{si} \rho_{s} v_{si}^2$$
    </div>
    <p>где:</p>
    <ul>
        <li><code>P<sub>s(i+1)</sub></code> — давление в лестничной клетке на уровне (i+1)-го этажа, Па;</li>
        <li><code>P<sub>si</sub></code> — давление в лестничной клетке на уровне i-го этажа, Па;</li>
        <li><code>ξ<sub>si</sub></code> — коэффициент местного сопротивления лестничной клетки;</li>
        <li><code>ρ<sub>s</sub></code> — плотность воздуха в лестничной клетке, кг/м³;</li>
        <li><code>v<sub>si</sub></code> — скорость воздуха в уровне i-го этажа лестничной клетки, м/с.</li>
    </ul>

    <h2>Расчёт скорости воздуха</h2>
    <div class="formula">
        $$v_{si} = \frac{G_{si}}{\rho_{s} F_{s}}$$
    </div>
    <p>где:</p>
    <ul>
        <li><code>G<sub>si</sub></code> — массовый расход воздуха в лестничной клетке на уровне i-го этажа, кг/с;</li>
        <li><code>F<sub>s</sub></code> — площадь горизонтальной проекции маршей и площадок лестничной клетки, м².</li>
    </ul>

    <h2>Расчёт массового расхода воздуха на следующем этаже</h2>
    <div class="formula">
        $$G_{s(i+1)} = G_{si} + \Delta G_{s(i+1)}$$
    </div>
    <p>где:</p>
    <ul>
        <li><code>G<sub>s(i+1)</sub></code> — массовый расход воздуха в лестничной клетке на уровне (i+1)-го этажа, кг/с;</li>
        <li><code>ΔG<sub>s(i+1)</sub></code> — утечки воздуха в лестничной клетке на уровне (i+1)-го этажа, кг/с.</li>
    </ul>

    <h2>Характеристика удельного сопротивления воздухопроницанию</h2>
    <div class="formula">
        $$S_{da} = \frac{5300}{\rho_{s}}$$
    </div>
    <p>где <code>S<sub>da</sub></code> — характеристика удельного сопротивления воздухопроницанию закрытой двери лестничной клетки, м³/кг.</p>

    <h2>Расчёт утечек воздуха</h2>
    <div class="formula">
        $$\Delta G_{sd(i+1)} = F_{d(i+1)} \left( \frac{P_{s(i+1)} + g(h_{(i+1)} + 0.5h_{d(i+1)}) \times (\rho_{s} - \rho_{r})}{S_{dn}} \right)^{\frac{1}{2}}$$
    </div>
    <p>где:</p>
    <ul>
        <li><code>F<sub>d(i+1)</sub></code> — площадь проёма на (i+1)-м этаже, м²;</li>
        <li><code>g</code> — ускорение свободного падения, м/с²;</li>
        <li><code>h<sub>(i+1)</sub></code> — высота (i+1)-го этажа, м;</li>
        <li><code>h<sub>d(i+1)</sub></code> — высота проёма на (i+1)-м этаже, м;</li>
        <li><code>ρ<sub>r</sub></code> — плотность наружного воздуха, кг/м³.</li>
    </ul>

    <h2>Расчёт параметров вентилятора</h2>
    <div class="formula">
        $$L_{v} = \frac{3600G_{sm}}{\rho_{a}}$$
        $$P_{\Sigma v} = 1.2 \left( \frac{P_{\Sigma H} + gh_{\Sigma N}(\rho_{a} - \rho_{x}) + gh_{0s}(\rho_{a} - \rho_{r}) + P_{as}}{\rho_{a}} \right)$$
    </div>
    <p>где:</p>
    <ul>
        <li><code>L<sub>v</sub></code> — подача вентилятора, м³/ч;</li>
        <li><code>P<sub>Σv</sub></code> — полное давление вентилятора, Па;</li>
        <li><code>ρ<sub>a</sub></code> — плотность наружного воздуха, кг/м³;</li>
        <li><code>P<sub>ΣH</sub></code> — суммарное статическое давление в системе, Па;</li>
        <li><code>h<sub>ΣN</sub></code> — высота подъёма воздуха, м;</li>
        <li><code>h<sub>0s</sub></code> — высота от уровня вентилятора до выхода, м;</li>
        <li><code>P<sub>as</sub></code> — дополнительное давление, Па.</li>
    </ul>

</body>
</html>
