<!DOCTYPE html>
<html lang="ru">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Расчет дымоудаления</title>
    
    <!-- Подключение KaTeX (легковесная альтернатива MathJax) -->
    <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.16.9/dist/katex.min.css">
    <script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.9/dist/katex.min.js"></script>
    <script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.9/dist/contrib/auto-render.min.js"></script>
    
    <style>
        body {
            font-family: Arial, sans-serif;
            max-width: 800px;
            margin: 20px auto;
            padding: 0 20px;
        }
        .formula {
            margin: 20px 0;
            padding: 15px;
            background: #f8f9fa;
            overflow-x: auto;
        }
    </style>
</head>
<body>
    <!-- Ваш Markdown-контент с формулами -->
    <div id="content">
        <h4> E.1 Максимальный расход продуктов горения</h4>

        Максимальный расход продуктов горения \( V_{\max} \) (м³/с):

        $$ V_{\max} = 4.16 \gamma d^{5/2} \left(\frac{T_{\text{sm}} - T_{\text{r}}}{T_{\text{r}}}\right)^{1/2} $$

        <p>где:</p>
        <ul>
            <li> \( \gamma \)— безразмерный коэффициент, учитывающий местоположение вытяжного устройства (принимается равным 1,0 при горизонтальном расположении устройства и размещении его на расстоянии \( 2D \) от его оси до стены или перегородки и более, где \( D \) — эквивалентный гидравлический диаметр дымоприёмного устройства, м; 0,5 — в остальных случаях, включая вертикальное размещение);</li>
            <li>\( d \) — расстояние от нижней границы дымового слоя до нижней точки дымоприёмного устройства, м;</li>
            <li>\( T_{\text{sm}} \) — средняя температура дымового слоя, определяемая с учётом пункта 7.18 настоящего свода правил, К;</li>
            <li>\( T_{\text{r}} \) — средняя температура воздуха в помещении (до начала пожара), К.</li>
        </ul>
        <p>Во всех случаях расстояние от нижней границы дымового слоя до нижней точки дымоприёмного устройства должно удовлетворять неравенству \( d \geq 2D \).</p>
        

       <h4> E.2 Минимальное количество дымоприёмных устройств </h4>

        $$ N_{\min} = \frac{G_{\text{sm}}}{\rho_{\text{sm}} V_{\max}} $$

        <p>где:</p>
            <ul>
                <li>\( G_{\text{sm}} \) - массовый расход продуктов горения, удаляемых системой вытяжной противодымной вентиляции, кг/с;</li>
                <li>\( \rho_{\text{sm}} \) -  - плотность продуктов горения, кг/м3;</li>
            </ul>
        
        <h4> E.3 Минимальное расстояние между дымоприёмными устройствами </h4>

        $$ L_{\min} = 0.9\sqrt{V_{\min}} $$
    </div>

    <script>
        // Инициализация KaTeX после загрузки страницы
        document.addEventListener("DOMContentLoaded", function() {
            renderMathInElement(document.body, {
                delimiters: [
                    {left: '$$', right: '$$', display: true},
                    {left: '\\(', right: '\\)', display: false}
                ]
            });
        });
    </script>
</body>
</html>
